<!-- AUTO-GENERATED by iolistgen 0.2.0 — не редактировать; источник: 03_io_list.csv
     SHA-256 перечня 06336d13c4b2; генератор docs-table -->
# КНС-1. Перечень сигналов

Сигналов: 58, устройств: 29. Адреса Modbus — адреса PDU с нуля: функция, пространство (4x — регистры хранения, 3x — входные, 1x — дискретные входы, 0x — катушки), тип данных и слейв.

## Устройства

| № | Устройство | Тип | ФБ | Описание | Сигналов | Группа HMI |
|---:|---|---|---|---|---:|---|
| 11 | `P101` | MotorVfd | `PL.FB_MotorVfd` | Насос Н1 | 9 | Насос Н1 |
| 12 | `P102` | MotorVfd | `PL.FB_MotorVfd` | Насос Н2 | 9 | Насос Н2 |
| 13 | `P103` | MotorVfd | `PL.FB_MotorVfd` | Насос Н3 | 9 | Насос Н3 |
| 14 | `V1` | Motor | `PL.FB_Motor` | Вытяжной вентилятор В1 павильона | 3 | Павильон |
| 101 | `LT101` | AnalogInput | `PL.FB_AnalogInput` | Уровень в приёмном резервуаре | 1 | Резервуар |
| 102 | `LS102` | DigitalInput | `PL.FB_DigitalInput` | Поплавок «аварийно высокий уровень» (H, 4,2 м) | 1 | Резервуар |
| 103 | `LS103` | DigitalInput | `PL.FB_DigitalInput` | Поплавок «сухой ход» (L, 0,4 м) | 1 | Резервуар |
| 111 | `IT111` | AnalogInput | `PL.FB_AnalogInput` | Насос Н1: ток двигателя (измеряет ПЧ) | 1 | Насос Н1 |
| 112 | `TS112` | DigitalInput | `PL.FB_DigitalInput` | Насос Н1: перегрев обмотки (термовыключатели, реле защиты насоса) | 1 | Насос Н1 |
| 113 | `MS113` | DigitalInput | `PL.FB_DigitalInput` | Насос Н1: протечка в камеру статора (датчик влажности, реле защиты насоса) | 1 | Насос Н1 |
| 121 | `IT121` | AnalogInput | `PL.FB_AnalogInput` | Насос Н2: ток двигателя (измеряет ПЧ) | 1 | Насос Н2 |
| 122 | `TS122` | DigitalInput | `PL.FB_DigitalInput` | Насос Н2: перегрев обмотки (термовыключатели, реле защиты насоса) | 1 | Насос Н2 |
| 123 | `MS123` | DigitalInput | `PL.FB_DigitalInput` | Насос Н2: протечка в камеру статора (датчик влажности, реле защиты насоса) | 1 | Насос Н2 |
| 131 | `IT131` | AnalogInput | `PL.FB_AnalogInput` | Насос Н3: ток двигателя (измеряет ПЧ) | 1 | Насос Н3 |
| 132 | `TS132` | DigitalInput | `PL.FB_DigitalInput` | Насос Н3: перегрев обмотки (термовыключатели, реле защиты насоса) | 1 | Насос Н3 |
| 133 | `MS133` | DigitalInput | `PL.FB_DigitalInput` | Насос Н3: протечка в камеру статора (датчик влажности, реле защиты насоса) | 1 | Насос Н3 |
| 201 | `PT201` | AnalogInput | `PL.FB_AnalogInput` | Давление в напорном коллекторе | 1 | Коллектор |
| 202 | `FT202` | AnalogInput | `PL.FB_AnalogInput` | Расход в напорном коллекторе | 1 | Коллектор |
| 203 | `LS203` | DigitalInput | `PL.FB_DigitalInput` | Затопление камеры задвижек | 1 | Коллектор |
| 301 | `ES301` | DigitalInput | `PL.FB_DigitalInput` | Напряжение на вводе в норме (реле контроля фаз) | 1 | Электроснабжение |
| 302 | `YS302` | DigitalInput | `PL.FB_DigitalInput` | ИБП шкафа управления: работа от батарей | 1 | Электроснабжение |
| 303 | `YS303` | DigitalInput | `PL.FB_DigitalInput` | ИБП шкафа управления: неисправность или разряд батарей | 1 | Электроснабжение |
| 401 | `AT401` | AnalogInput | `PL.FB_AnalogInput` | Концентрация сероводорода H₂S в павильоне | 1 | Павильон |
| 402 | `AT402` | AnalogInput | `PL.FB_AnalogInput` | Концентрация метана CH₄ в павильоне | 1 | Павильон |
| 403 | `TT403` | AnalogInput | `PL.FB_AnalogInput` | Температура воздуха в павильоне | 1 | Павильон |
| 404 | `ZS404` | DigitalInput | `PL.FB_DigitalInput` | Дверь павильона открыта | 1 | Павильон |
| 405 | `YS405` | DigitalInput | `PL.FB_DigitalInput` | Пожар (сигнал прибора пожарной сигнализации) | 1 | Павильон |
| 501 | `HS501` | DigitalInput | `PL.FB_DigitalInput` | Кнопка «Сброс аварий» на двери шкафа управления | 1 | Шкаф управления |
| 502 | `HS502` | DigitalInput | `PL.FB_DigitalInput` | Кнопка «Отключить звук» на двери шкафа управления | 1 | Шкаф управления |

## Сигналы

### `P101` — Насос Н1

MotorVfd, № 11, `PL.FB_MotorVfd`; задержка вкл. 10 с; задержка откл. 15 с.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `P101_RUN` | Насос Н1: команда «Работа» на ПЧ | DO | CMD_RUN |  |  | Q1.1 | Насос Н1 | `GVL_IO.xP101_RUN` |
| `P101_RFB` | Насос Н1: ПЧ в работе (релейный выход ПЧ) | DI | RUN_FB |  |  | D2.1 | Насос Н1 | `GVL_IO.xP101_RFB` |
| `P101_FLT` | Насос Н1: авария ПЧ (релейный выход ПЧ) | DI | FAULT |  |  | D2.2 | Насос Н1 | `GVL_IO.xP101_FLT` |
| `HS114` | Насос Н1: переключатель «Местное/Дистанционное» в положении «Местное» | DI | LOCAL |  |  | D2.3 | Насос Н1 | `GVL_IO.xHS114` |
| `P101_CTW` | Насос Н1: слово управления ПЧ | MB | VFD_CTW |  |  | FC16 · 4x 0 · WORD · слейв 1 · RS485-1 | Насос Н1 | `GVL_IO.wP101_CTW` |
| `P101_FREF` | Насос Н1: задание частоты ПЧ | MB | SPEED_REF | 0…50 | Гц | FC16 · 4x 1 · UINT · слейв 1 · RS485-1 | Насос Н1 | `GVL_IO.uiP101_FREF` |
| `P101_STW` | Насос Н1: слово состояния ПЧ | MB | VFD_STW |  |  | FC3 · 4x 100 · WORD · слейв 1 · RS485-1 | Насос Н1 | `GVL_IO.wP101_STW` |
| `P101_FACT` | Насос Н1: фактическая частота ПЧ | MB | SPEED_ACT | 0…50 | Гц | FC3 · 4x 101 · UINT · слейв 1 · RS485-1 | Насос Н1 | `GVL_IO.uiP101_FACT` |
| `P101_FCODE` | Насос Н1: код последней аварии ПЧ (читает адаптер ПЧ) | MB | AUX |  |  | FC3 · 4x 103 · UINT · слейв 1 · RS485-1 | Насос Н1 | `GVL_IO.uiP101_FCODE` |

### `P102` — Насос Н2

MotorVfd, № 12, `PL.FB_MotorVfd`; задержка вкл. 10 с; задержка откл. 15 с.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `P102_RUN` | Насос Н2: команда «Работа» на ПЧ | DO | CMD_RUN |  |  | Q1.2 | Насос Н2 | `GVL_IO.xP102_RUN` |
| `P102_RFB` | Насос Н2: ПЧ в работе (релейный выход ПЧ) | DI | RUN_FB |  |  | D2.6 | Насос Н2 | `GVL_IO.xP102_RFB` |
| `P102_FLT` | Насос Н2: авария ПЧ (релейный выход ПЧ) | DI | FAULT |  |  | D2.7 | Насос Н2 | `GVL_IO.xP102_FLT` |
| `HS124` | Насос Н2: переключатель «Местное/Дистанционное» в положении «Местное» | DI | LOCAL |  |  | D2.8 | Насос Н2 | `GVL_IO.xHS124` |
| `P102_CTW` | Насос Н2: слово управления ПЧ | MB | VFD_CTW |  |  | FC16 · 4x 0 · WORD · слейв 2 · RS485-1 | Насос Н2 | `GVL_IO.wP102_CTW` |
| `P102_FREF` | Насос Н2: задание частоты ПЧ | MB | SPEED_REF | 0…50 | Гц | FC16 · 4x 1 · UINT · слейв 2 · RS485-1 | Насос Н2 | `GVL_IO.uiP102_FREF` |
| `P102_STW` | Насос Н2: слово состояния ПЧ | MB | VFD_STW |  |  | FC3 · 4x 100 · WORD · слейв 2 · RS485-1 | Насос Н2 | `GVL_IO.wP102_STW` |
| `P102_FACT` | Насос Н2: фактическая частота ПЧ | MB | SPEED_ACT | 0…50 | Гц | FC3 · 4x 101 · UINT · слейв 2 · RS485-1 | Насос Н2 | `GVL_IO.uiP102_FACT` |
| `P102_FCODE` | Насос Н2: код последней аварии ПЧ (читает адаптер ПЧ) | MB | AUX |  |  | FC3 · 4x 103 · UINT · слейв 2 · RS485-1 | Насос Н2 | `GVL_IO.uiP102_FCODE` |

### `P103` — Насос Н3

MotorVfd, № 13, `PL.FB_MotorVfd`; задержка вкл. 10 с; задержка откл. 15 с.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `P103_RUN` | Насос Н3: команда «Работа» на ПЧ | DO | CMD_RUN |  |  | Q1.3 | Насос Н3 | `GVL_IO.xP103_RUN` |
| `P103_RFB` | Насос Н3: ПЧ в работе (релейный выход ПЧ) | DI | RUN_FB |  |  | D2.11 | Насос Н3 | `GVL_IO.xP103_RFB` |
| `P103_FLT` | Насос Н3: авария ПЧ (релейный выход ПЧ) | DI | FAULT |  |  | D2.12 | Насос Н3 | `GVL_IO.xP103_FLT` |
| `HS134` | Насос Н3: переключатель «Местное/Дистанционное» в положении «Местное» | DI | LOCAL |  |  | D2.13 | Насос Н3 | `GVL_IO.xHS134` |
| `P103_CTW` | Насос Н3: слово управления ПЧ | MB | VFD_CTW |  |  | FC16 · 4x 0 · WORD · слейв 3 · RS485-1 | Насос Н3 | `GVL_IO.wP103_CTW` |
| `P103_FREF` | Насос Н3: задание частоты ПЧ | MB | SPEED_REF | 0…50 | Гц | FC16 · 4x 1 · UINT · слейв 3 · RS485-1 | Насос Н3 | `GVL_IO.uiP103_FREF` |
| `P103_STW` | Насос Н3: слово состояния ПЧ | MB | VFD_STW |  |  | FC3 · 4x 100 · WORD · слейв 3 · RS485-1 | Насос Н3 | `GVL_IO.wP103_STW` |
| `P103_FACT` | Насос Н3: фактическая частота ПЧ | MB | SPEED_ACT | 0…50 | Гц | FC3 · 4x 101 · UINT · слейв 3 · RS485-1 | Насос Н3 | `GVL_IO.uiP103_FACT` |
| `P103_FCODE` | Насос Н3: код последней аварии ПЧ (читает адаптер ПЧ) | MB | AUX |  |  | FC3 · 4x 103 · UINT · слейв 3 · RS485-1 | Насос Н3 | `GVL_IO.uiP103_FCODE` |

### `V1` — Вытяжной вентилятор В1 павильона

Motor, № 14, `PL.FB_Motor`; задержка вкл. 5 с; задержка откл. 5 с; приоритет тревог Low.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `V1_RUN` | Вентилятор В1: команда «Работа» | DO | CMD_RUN |  |  | Q1.4 | Павильон | `GVL_IO.xV1_RUN` |
| `V1_RFB` | Вентилятор В1: в работе (блок-контакт пускателя) | DI | RUN_FB |  |  | D1.11 | Павильон | `GVL_IO.xV1_RFB` |
| `V1_FLT` | Вентилятор В1: авария (автомат защиты двигателя) | DI | FAULT |  |  | D1.12 | Павильон | `GVL_IO.xV1_FLT` |

### `LT101` — Уровень в приёмном резервуаре

AnalogInput, № 101, `PL.FB_AnalogInput`; уставки: LL 0.5 · L 0.8 · H 3.5 · HH 4 м; задержка вкл. 3 с; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `LT101` | Уровень в приёмном резервуаре | AI | PV | 0…5 | м | A1.1 | Резервуар | `GVL_IO.rLT101_mA` |

### `LS102` — Поплавок «аварийно высокий уровень» (H, 4,2 м)

DigitalInput, № 102, `PL.FB_DigitalInput`; задержка вкл. 2 с; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `LS102` | Поплавок «аварийно высокий уровень» (H, 4,2 м) | DI | IN |  |  | D1.1 | Резервуар | `GVL_IO.xLS102` |

### `LS103` — Поплавок «сухой ход» (L, 0,4 м)

DigitalInput, № 103, `PL.FB_DigitalInput`; задержка вкл. 1 с; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `LS103` | Поплавок «сухой ход» (L, 0,4 м) | DI | IN |  |  | D1.2 | Резервуар | `GVL_IO.xLS103` |

### `IT111` — Насос Н1: ток двигателя (измеряет ПЧ)

AnalogInput, № 111, `PL.FB_AnalogInput`; уставки: H 31 · HH 34 А; задержка вкл. 10 с; приоритет тревог Medium.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `IT111` | Насос Н1: ток двигателя (измеряет ПЧ) | MB | PV | 0…60 | А | FC3 · 4x 102 · UINT · слейв 1 · RS485-1 | Насос Н1 | `GVL_IO.uiIT111` |

### `TS112` — Насос Н1: перегрев обмотки (термовыключатели, реле защиты насоса)

DigitalInput, № 112, `PL.FB_DigitalInput`; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `TS112` | Насос Н1: перегрев обмотки (термовыключатели, реле защиты насоса) | DI | IN |  |  | D2.4 | Насос Н1 | `GVL_IO.xTS112` |

### `MS113` — Насос Н1: протечка в камеру статора (датчик влажности, реле защиты насоса)

DigitalInput, № 113, `PL.FB_DigitalInput`; задержка вкл. 10 с; приоритет тревог Medium.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `MS113` | Насос Н1: протечка в камеру статора (датчик влажности, реле защиты насоса) | DI | IN |  |  | D2.5 | Насос Н1 | `GVL_IO.xMS113` |

### `IT121` — Насос Н2: ток двигателя (измеряет ПЧ)

AnalogInput, № 121, `PL.FB_AnalogInput`; уставки: H 31 · HH 34 А; задержка вкл. 10 с; приоритет тревог Medium.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `IT121` | Насос Н2: ток двигателя (измеряет ПЧ) | MB | PV | 0…60 | А | FC3 · 4x 102 · UINT · слейв 2 · RS485-1 | Насос Н2 | `GVL_IO.uiIT121` |

### `TS122` — Насос Н2: перегрев обмотки (термовыключатели, реле защиты насоса)

DigitalInput, № 122, `PL.FB_DigitalInput`; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `TS122` | Насос Н2: перегрев обмотки (термовыключатели, реле защиты насоса) | DI | IN |  |  | D2.9 | Насос Н2 | `GVL_IO.xTS122` |

### `MS123` — Насос Н2: протечка в камеру статора (датчик влажности, реле защиты насоса)

DigitalInput, № 123, `PL.FB_DigitalInput`; задержка вкл. 10 с; приоритет тревог Medium.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `MS123` | Насос Н2: протечка в камеру статора (датчик влажности, реле защиты насоса) | DI | IN |  |  | D2.10 | Насос Н2 | `GVL_IO.xMS123` |

### `IT131` — Насос Н3: ток двигателя (измеряет ПЧ)

AnalogInput, № 131, `PL.FB_AnalogInput`; уставки: H 31 · HH 34 А; задержка вкл. 10 с; приоритет тревог Medium.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `IT131` | Насос Н3: ток двигателя (измеряет ПЧ) | MB | PV | 0…60 | А | FC3 · 4x 102 · UINT · слейв 3 · RS485-1 | Насос Н3 | `GVL_IO.uiIT131` |

### `TS132` — Насос Н3: перегрев обмотки (термовыключатели, реле защиты насоса)

DigitalInput, № 132, `PL.FB_DigitalInput`; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `TS132` | Насос Н3: перегрев обмотки (термовыключатели, реле защиты насоса) | DI | IN |  |  | D2.14 | Насос Н3 | `GVL_IO.xTS132` |

### `MS133` — Насос Н3: протечка в камеру статора (датчик влажности, реле защиты насоса)

DigitalInput, № 133, `PL.FB_DigitalInput`; задержка вкл. 10 с; приоритет тревог Medium.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `MS133` | Насос Н3: протечка в камеру статора (датчик влажности, реле защиты насоса) | DI | IN |  |  | D2.15 | Насос Н3 | `GVL_IO.xMS133` |

### `PT201` — Давление в напорном коллекторе

AnalogInput, № 201, `PL.FB_AnalogInput`; уставки: LL 0.5 · L 1 · H 4 · HH 5 бар; задержка вкл. 5 с; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `PT201` | Давление в напорном коллекторе | AI | PV | 0…10 | бар | A1.2 | Коллектор | `GVL_IO.rPT201_mA` |

### `FT202` — Расход в напорном коллекторе

AnalogInput, № 202, `PL.FB_AnalogInput`; уставки: L 30 м³/ч; задержка вкл. 30 с.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `FT202` | Расход в напорном коллекторе | AI | PV | 0…500 | м³/ч | A1.3 | Коллектор | `GVL_IO.rFT202_mA` |

### `LS203` — Затопление камеры задвижек

DigitalInput, № 203, `PL.FB_DigitalInput`; задержка вкл. 5 с; приоритет тревог Medium.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `LS203` | Затопление камеры задвижек | DI | IN |  |  | D1.3 | Коллектор | `GVL_IO.xLS203` |

### `ES301` — Напряжение на вводе в норме (реле контроля фаз)

DigitalInput, № 301, `PL.FB_DigitalInput`; задержка вкл. 3 с; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `ES301` | Напряжение на вводе в норме (реле контроля фаз) | DI | IN |  |  | D1.4 | Электроснабжение | `GVL_IO.xES301` |

### `YS302` — ИБП шкафа управления: работа от батарей

DigitalInput, № 302, `PL.FB_DigitalInput`; задержка вкл. 5 с; приоритет тревог Medium.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `YS302` | ИБП шкафа управления: работа от батарей | DI | IN |  |  | D1.5 | Электроснабжение | `GVL_IO.xYS302` |

### `YS303` — ИБП шкафа управления: неисправность или разряд батарей

DigitalInput, № 303, `PL.FB_DigitalInput`; задержка вкл. 5 с; приоритет тревог Medium.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `YS303` | ИБП шкафа управления: неисправность или разряд батарей | DI | IN |  |  | D1.6 | Электроснабжение | `GVL_IO.xYS303` |

### `AT401` — Концентрация сероводорода H₂S в павильоне

AnalogInput, № 401, `PL.FB_AnalogInput`; уставки: H 5 · HH 10 мг/м³; задержка вкл. 5 с; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `AT401` | Концентрация сероводорода H₂S в павильоне | AI | PV | 0…40 | мг/м³ | A1.4 | Павильон | `GVL_IO.rAT401_mA` |

### `AT402` — Концентрация метана CH₄ в павильоне

AnalogInput, № 402, `PL.FB_AnalogInput`; уставки: H 10 · HH 20 % НКПР; задержка вкл. 5 с; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `AT402` | Концентрация метана CH₄ в павильоне | AI | PV | 0…100 | % НКПР | A1.5 | Павильон | `GVL_IO.rAT402_mA` |

### `TT403` — Температура воздуха в павильоне

AnalogInput, № 403, `PL.FB_AnalogInput`; уставки: L 5 · H 35 °C; задержка вкл. 60 с; приоритет тревог Low.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `TT403` | Температура воздуха в павильоне | MB | PV | -40…60 | °C | FC4 · 3x 0 · REAL · HL · слейв 10 · RS485-2 | Павильон | `GVL_IO.rTT403` |

### `ZS404` — Дверь павильона открыта

DigitalInput, № 404, `PL.FB_DigitalInput`; задержка вкл. 2 с; приоритет тревог Low.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `ZS404` | Дверь павильона открыта | DI | IN |  |  | D1.7 | Павильон | `GVL_IO.xZS404` |

### `YS405` — Пожар (сигнал прибора пожарной сигнализации)

DigitalInput, № 405, `PL.FB_DigitalInput`; приоритет тревог High.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `YS405` | Пожар (сигнал прибора пожарной сигнализации) | DI | IN |  |  | D1.8 | Павильон | `GVL_IO.xYS405` |

### `HS501` — Кнопка «Сброс аварий» на двери шкафа управления

DigitalInput, № 501, `PL.FB_DigitalInput`.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `HS501` | Кнопка «Сброс аварий» на двери шкафа управления | DI | IN |  |  | D1.9 | Шкаф управления | `GVL_IO.xHS501` |

### `HS502` — Кнопка «Отключить звук» на двери шкафа управления

DigitalInput, № 502, `PL.FB_DigitalInput`.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `HS502` | Кнопка «Отключить звук» на двери шкафа управления | DI | IN |  |  | D1.10 | Шкаф управления | `GVL_IO.xHS502` |

## Сигналы без ФБ

Роль AUX без устройства: лампы, сирены, реле и регистры, которые читает и пишет код приложения. Экземпляра ФБ, команд, Cfg и тревог у них нет.

| Тег | Описание | Сигнал | Роль | Шкала | Ед. | Канал / адрес Modbus | Группа HMI | Переменная ПЛК |
|---|---|---|---|---|---|---|---|---|
| `HA1` | Сирена на шкафу управления | DO | AUX |  |  | Q1.5 | Шкаф управления | `GVL_IO.xHA1` |
| `HL1` | Лампа «Авария» на двери шкафа управления | DO | AUX |  |  | Q1.6 | Шкаф управления | `GVL_IO.xHL1` |
| `K1` | Реле «Общая авария» (сухой контакт в диспетчерскую) | DO | AUX |  |  | Q1.7 | Шкаф управления | `GVL_IO.xK1` |
