# КНС-1. Протокол испытаний на имитаторе

> Протокол № 1: прогон сценариев ПМИ на имитаторе 19.10.2026 по программе [06_PMI.md](06_PMI.md) v0.4.
> Итог по проверке — «соответствует», «не соответствует» (с номером замечания) или «не проверялось» (с причиной).
> Все 39 проверок выполнены сценариями `scenarios/pmi/PMI-NN.toml` (исполнитель OPC UA); части, которые
> отмечает инженер (вид экранов WebVisu, права ролей, баннер, файл CSV, перезапуск процесса рантайма, загрузка
> изменённой программы), не выполнялись и отмечены «не проверялось (вручную)». Проверки сценариев по шагам и
> измеренные значения — [07_pmi_report.md](07_pmi_report.md). Бланк для следующих испытаний — этот же документ
> с пустыми колонками «Начало», «Способ», «Итог», «Замечание», «Примечания».

## 1. Общие сведения

| Поле | Значение |
|---|---|
| Протокол № | 1 |
| Дата испытаний | 19.10.2026 |
| Место проведения | стенд разработчика: ПК с CODESYS Control Win V3 (имитатор, модель объекта); оборудование объекта не участвует |
| Вид испытаний | комплексные на имитаторе (модель объекта) |
| Объект испытаний | ПО ПЛК и HMI АСУ ТП КНС-1 |
| Программа и методика | docs/06_PMI.md, версия 0.4 (39 проверок) |
| Руководитель испытаний | <ИМЯ ФАМИЛИЯ> |
| Участники | <ИМЯ ФАМИЛИЯ> (инженер АСУ ТП); сценарии `scenarios/pmi/` выполнял исполнитель OPC UA обвязки |

## 2. Объект и среда испытаний

| Компонент | Версия, идентификатор |
|---|---|
| Репозиторий kns-pump-station: тег / коммит | ветка `main`; ПО ПЛК — исходники `src/` коммита `174ad88` (дальше не менялись); обвязка и сценарии — `505ce14` (часть 1 серии), `6459c7c` (части 2–5) |
| Перечень сигналов: SHA-256 (заголовок сгенерированных файлов) | `06336d13c4b2` |
| iolistgen: версия | 0.2.0 |
| plc-process-lib: версия библиотеки | 1.0.0.0 (репозиторий библиотек CODESYS «System») |
| coUnit: версия | 1.2.0.0 |
| CODESYS Development System | CODESYS V3.5 SP17 Patch 3 (3.5.17.30), 32 бит, профиль «CODESYS V3.5 SP17 Patch 3» |
| CODESYS Control Win V3: версия, разрядность | 3.5.17.30, 32 бит; пользовательский процесс без прав администратора (демо-режим 2 ч) |
| Задачи приложения: имя, период (`MainTask` / `PlantModelTask` / `SlowTask`) | `MainTask` 20 мс, `PlantModelTask` 20 мс, `SlowTask` 200 мс |
| Сборка: имитация (`GVL_Sim.xSimulation = TRUE` после старта) | да: `GVL_Sim.xSimulation = TRUE`, `GVL_Sim.xIoReady = TRUE` (`sim.py start`, PMI-01) |
| ОС стенда, ПК | Windows 11 Pro 10.0.26300, ПК разработчика |
| Исполнитель сценариев: OPC UA (Python, asyncua) / онлайн CODESYS; версии | OPC UA: Python 3.12.10, asyncua 2.1.0, Basic256Sha256 SignAndEncrypt, вход по имени и паролю; онлайн CODESYS (мост) не применялся; шаги `reset` (PMI-10, PMI-35) — скрипт CODESYS `tools_project/codesys/sim.py reset` |
| Браузер для WebVisu | не применялся: экраны WebVisu не собраны (ручной шаг 6 DESIGN, раздел 16) |
| Уставки: по умолчанию (04_algorithms, раздел 18) / изменены (перечислить) | по умолчанию (`GVL_Hmi.xApplyProjectCfg` в И0 каждой проверки); изменения — только те, что задают сами проверки |

## 3. Предварительные проверки

| Проверка | Результат | Примечание |
|---|---|---|
| Сборка проекта: ошибок / предупреждений | 0 / 0 | `cds.py build`, `cds.py build --tests`; `cds.py check`, `check --tests` — 0 / 0 |
| Юнит-тесты coUnit: пройдено / всего | 328 / 328 | `cds.py test`, CODESYS Control Win V3 ([TEST_REPORT.md](TEST_REPORT.md)) |
| Загрузка в рантайм и старт приложения | выполнено | `python tools_project/codesys/sim.py start`: импорт, символьная конфигурация сборки sim, загрузка, «Старт»; состояние run |
| OPC UA-сервер доступен (порт 4840, сертификат и доверие клиенту) или выбран исполнитель «онлайн CODESYS» | выполнено | OPC UA, порт 4840, Basic256Sha256 SignAndEncrypt, вход по имени и паролю; сертификат сервера и доверие клиенту — `sim.py pki` (DESIGN, раздел 16, шаг 5) |
| WebVisu открывается, вход под ролями «Оператор» и «Наладчик» | не проверялось | экраны WebVisu не собраны (ручной шаг 6 DESIGN, раздел 16) |
| Рантайм перезапущен перед серией (демо-режим 2 ч); серия разделена на части: ____ | выполнено | части: PMI-01…PMI-20 — 20:18; PMI-08, PMI-19…PMI-38 — 20:45; повторы PMI-19, PMI-20, PMI-36, PMI-38 — 21:15; PMI-39 — 21:21 (перезапуск рантайма перед первой и последней частью) |
| Время цикла `MainTask` на стенде, мс (среднее / максимум) | не измерялось | по меткам журнала шаг времени контура за цикл при k = 20 — 0,40…0,42 с (20…21 мс); единичные длинные циклы пользовательского процесса Windows дают запаздывание до 1–1,5 с контура при k = 20 (ASSUMPTIONS П7) |

## 4. Результаты проверок

«Начало» — реальное время стенда, ЧЧ:ММ. «Ускорение» — коэффициент `GVL_Sim.stSimCfg.rTimeScale` (ускоряется весь контур: модель, таймеры логики, тревоги; [06_PMI.md](06_PMI.md), раздел 5.3). Таблицы — по группам раздела 5.6 программы.

### 4.1 Нормальная работа и регулирование (программа, раздел 5.6.1)

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|
| PMI-01 | Старт приложения имитации, исходное состояние, безопасный старт | 20:18 | 1 | сценарий `scenarios/pmi/PMI-01.toml`, исполнитель OPC UA (авто + ручн.) | соответствует (автоматическая часть); ручные части — не проверялись | 1 | длительность 0,2 мин реального времени, 0,2 мин контура<br>проверок сценария 111: соответствует 110, не соответствует 0, не проверялось 1<br>не проверялось (вручную): экран «Обзор»: уровень 1,20 м, три стоящих насоса, цвет только у индикатора KNS1.SIM<br>первая часть серии начата сразу после перезапуска рантайма, загрузки и «Старт» (`sim.py start --restart-runtime`) |
| PMI-02 | Ступенчатое регулирование: ведущий насос | 20:19 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-02.toml`, исполнитель OPC UA (авто) | соответствует |  | длительность 1,9 мин реального времени, 14,0 мин контура<br>проверок сценария 29: соответствует 29, не соответствует 0, не проверялось 0 |
| PMI-03 | Ступенчатое регулирование: подпорный насос | 20:21 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-03.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 2,5 мин реального времени, 35,5 мин контура<br>проверок сценария 31: соответствует 31, не соответствует 0, не проверялось 0 |
| PMI-04 | Поддержание уровня ПИД | 20:23 | 20 | сценарий `scenarios/pmi/PMI-04.toml`, исполнитель OPC UA (авто) | соответствует | 10, 12 | длительность 2,1 мин реального времени, 41,7 мин контура<br>проверок сценария 28: соответствует 28, не соответствует 0, не проверялось 0 |
| PMI-05 | ПИД: подключение и отключение подпорного по нагрузке | 20:25 | 20 | сценарий `scenarios/pmi/PMI-05.toml`, исполнитель OPC UA (авто) | соответствует | 10, 12 | длительность 1,8 мин реального времени, 36,2 мин контура<br>проверок сценария 36: соответствует 36, не соответствует 0, не проверялось 0 |
| PMI-06 | ПИД: останов при малом притоке и повторный пуск | 20:27 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-06.toml`, исполнитель OPC UA (авто) | соответствует | 4, 10 | длительность 4,1 мин реального времени, 61,4 мин контура<br>проверок сценария 24: соответствует 24, не соответствует 0, не проверялось 0 |
| PMI-07 | Смена способа регулирования на ходу без рывка | 20:31 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-07.toml`, исполнитель OPC UA (авто) | соответствует | 10 | длительность 1,8 мин реального времени, 26,1 мин контура<br>проверок сценария 26: соответствует 26, не соответствует 0, не проверялось 0 |
| PMI-08 | Изменение задания и уставок, проверка диапазона, права | 20:45 | 1 (участки при k = 20) | сценарий `scenarios/pmi/PMI-08.toml`, исполнитель OPC UA (авто + ручн.) | соответствует (автоматическая часть); ручные части — не проверялись | 10, 11, 12 | длительность 0,7 мин реального времени, 1,1 мин контура<br>проверок сценария 17: соответствует 14, не соответствует 0, не проверялось 3<br>не проверялось (вручную): ввод с экрана «Настройки» под ролью «Наладчик»; поле задания не принимает 3,00 м (диапазон 1,20…2,20); строка уставки выделена; роль «Оператор»: поля уставок экрана «Настройки» только для чтения |

### 4.2 Чередование (программа, раздел 5.6.2)

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|
| PMI-09 | Чередование по моточасам при каждом пуске | 20:35 | 20 | сценарий `scenarios/pmi/PMI-09.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 2,3 мин реального времени, 46,9 мин контура<br>проверок сценария 38: соответствует 38, не соответствует 0, не проверялось 0 |
| PMI-10 | Чередование по кругу | 20:37 | 20 | сценарий `scenarios/pmi/PMI-10.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 2,6 мин реального времени<br>проверок сценария 20: соответствует 20, не соответствует 0, не проверялось 0<br>тёплый сброс и «Старт» — `sim.py reset warm` |
| PMI-11 | Ограничение непрерывной работы | 20:40 | 20 | сценарий `scenarios/pmi/PMI-11.toml`, исполнитель OPC UA (авто) | соответствует |  | длительность 0,6 мин реального времени, 12,8 мин контура<br>проверок сценария 19: соответствует 18, не соответствует 0, не проверялось 1<br>не проверяется сценарием: скорость GVL_Station.fbLIC101.stSts.rOut_pct ≤ 5.5 ед./с |

### 4.3 АВР (программа, раздел 5.6.3)

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|
| PMI-12 | АВР: нет подтверждения пуска | 20:40 | 20 | сценарий `scenarios/pmi/PMI-12.toml`, исполнитель OPC UA (авто) | соответствует |  | длительность 0,2 мин реального времени, 3,2 мин контура<br>проверок сценария 20: соответствует 20, не соответствует 0, не проверялось 0 |
| PMI-13 | АВР: авария ПЧ работающего насоса, сброс | 20:40 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-13.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 0,2 мин реального времени, 2,0 мин контура<br>проверок сценария 22: соответствует 22, не соответствует 0, не проверялось 0 |
| PMI-14 | Контроль ОС: пропадание и залипание | 20:41 | 20 | сценарий `scenarios/pmi/PMI-14.toml`, исполнитель OPC UA (авто) | соответствует | 5 | длительность 0,7 мин реального времени, 13,6 мин контура<br>проверок сценария 25: соответствует 25, не соответствует 0, не проверялось 0 |
| PMI-15 | Сухой ход и засор насоса по току | 20:41 | 20 | сценарий `scenarios/pmi/PMI-15.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 0,2 мин реального времени, 3,4 мин контура<br>проверок сценария 25: соответствует 25, не соответствует 0, не проверялось 0 |
| PMI-16 | Перегрев обмотки и протечка | 20:41 | 20 | сценарий `scenarios/pmi/PMI-16.toml`, исполнитель OPC UA (авто) | соответствует |  | длительность 0,1 мин реального времени, 2,6 мин контура<br>проверок сценария 23: соответствует 23, не соответствует 0, не проверялось 0 |
| PMI-17 | Нет насоса для АВР | 20:42 | 20 | сценарий `scenarios/pmi/PMI-17.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 0,2 мин реального времени, 4,1 мин контура<br>проверок сценария 18: соответствует 17, не соответствует 0, не проверялось 1<br>не проверяется сценарием: LT101.H (1011) при 3,50 м: за 2 мин шага 2 уровень при 100 м³/ч растёт с ≈ 1,7 до ≈ 2,0 м; если ждать 3,50 м (≈ 13 мин), станция требует два насоса и KNS1.LACK шага 3 не снимается — противоречие текста 06 |

### 4.4 Защиты (программа, раздел 5.6.4)

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|
| PMI-18 | Сухой ход по уровнемеру в ручном режиме станции | 20:42 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-18.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 0,6 мин реального времени, 8,9 мин контура<br>проверок сценария 28: соответствует 28, не соответствует 0, не проверялось 0 |
| PMI-19 | Сухой ход по поплавку LS103 при отказе уровнемера | 21:12 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-19.toml`, исполнитель OPC UA (авто) | соответствует | 11, 12 | длительность 0,5 мин реального времени, 6,0 мин контура<br>проверок сценария 21: соответствует 21, не соответствует 0, не проверялось 0 |
| PMI-20 | Аварийно высокий уровень по уровнемеру | 21:12 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-20.toml`, исполнитель OPC UA (авто) | соответствует | 11, 12 | длительность 2,8 мин реального времени, 46,4 мин контура<br>проверок сценария 37: соответствует 37, не соответствует 0, не проверялось 0 |
| PMI-21 | Аварийно высокий уровень по поплавку при отказе уровнемера | 20:49 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-21.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 1,6 мин реального времени, 29,2 мин контура<br>проверок сценария 26: соответствует 26, не соответствует 0, не проверялось 0 |
| PMI-22 | Залипание поплавка LS103 в сработавшем состоянии (обрыв цепи НЗ) | 20:51 | 20 | сценарий `scenarios/pmi/PMI-22.toml`, исполнитель OPC UA (авто) | соответствует | 3, 12 | длительность 1,1 мин реального времени, 22,1 мин контура<br>проверок сценария 21: соответствует 21, не соответствует 0, не проверялось 0 |
| PMI-23 | Залипание поплавка LS102 в сработавшем состоянии | 20:52 | 20 | сценарий `scenarios/pmi/PMI-23.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 0,1 мин реального времени, 3,0 мин контура<br>проверок сценария 19: соответствует 19, не соответствует 0, не проверялось 0 |
| PMI-24 | Поплавок LS102 не срабатывает | 20:52 | 20 | сценарий `scenarios/pmi/PMI-24.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 2,6 мин реального времени, 51,4 мин контура<br>проверок сценария 17: соответствует 17, не соответствует 0, не проверялось 0 |

### 4.5 Уровнемер (программа, раздел 5.6.5)

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|
| PMI-25 | Обрыв LT101 (NAMUR NE 43): удержание и резервное управление по поплавкам | 20:54 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-25.toml`, исполнитель OPC UA (авто) | соответствует |  | длительность 2,8 мин реального времени, 55,6 мин контура<br>проверок сценария 29: соответствует 29, не соответствует 0, не проверялось 0 |
| PMI-26 | Сигнал LT101 вне диапазона без отказа, противоречие с поплавком | 20:57 | 20 | сценарий `scenarios/pmi/PMI-26.toml`, исполнитель OPC UA (авто) | соответствует | 6 | длительность 0,1 мин реального времени, 2,7 мин контура<br>проверок сценария 22: соответствует 22, не соответствует 0, не проверялось 0 |
| PMI-27 | Восстановление LT101 | 20:57 | 20 | сценарий `scenarios/pmi/PMI-27.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 1,1 мин реального времени, 21,6 мин контура<br>проверок сценария 16: соответствует 16, не соответствует 0, не проверялось 0 |

### 4.6 Связь с ПЧ (программа, раздел 5.6.6)

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|
| PMI-28 | Потеря связи с ПЧ ведущего насоса | 20:58 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-28.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 1,3 мин реального времени, 21,1 мин контура<br>проверок сценария 39: соответствует 38, не соответствует 0, не проверялось 1<br>не проверяется сценарием: останов «по уровням проводами» на 1,00 м: за 3 мин без связи при притоке 120 м³/ч (≈ 88 %) насос на 50 Гц (≈ 150 м³/ч) снижает уровень с ≈ 1,40 м лишь до ≈ 1,3 м; останов на 1,00 м по проводу проверяют PMI-29 и интеграционный тест CommLossAllFallsBackToStepped |
| PMI-29 | Потеря связи со всеми ПЧ (линия RS485-1) | 21:00 | 20 | сценарий `scenarios/pmi/PMI-29.toml`, исполнитель OPC UA (авто) | соответствует |  | длительность 1,1 мин реального времени, 22,5 мин контура<br>проверок сценария 32: соответствует 31, не соответствует 0, не проверялось 1<br>не проверяется сценарием: остановы на 1,40 / 1,00 м: при притоке 180 м³/ч два насоса (≈ 200 м³/ч) снижают уровень медленно, а один (≈ 150 м³/ч) не откачивает — до шага 2 «при работе двух насосов» уровни останова не достигаются; ступенчатый автомат проверяют PMI-02, PMI-03 |

### 4.7 Режимы (программа, раздел 5.6.7)

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|
| PMI-30 | Автомат → Ручной → Автомат без рывка; ручное управление насосом | 21:01 | 20 | сценарий `scenarios/pmi/PMI-30.toml`, исполнитель OPC UA (авто) | соответствует | 12 | длительность 1,8 мин реального времени, 37,0 мин контура<br>проверок сценария 39: соответствует 39, не соответствует 0, не проверялось 0 |
| PMI-31 | Местный режим насоса | 21:03 | 20 | сценарий `scenarios/pmi/PMI-31.toml`, исполнитель OPC UA (авто) | соответствует |  | длительность 0,1 мин реального времени, 2,6 мин контура<br>проверок сценария 26: соответствует 25, не соответствует 0, не проверялось 1<br>не проверяется сценарием: бит MOT_WRN_INTERLOCK_IN_LOCAL при блокировке насоса в «Местном»: в действиях 06 блокировки нет (бит проверяют юнит-тесты FB_Motor) |
| PMI-32 | Вывод насоса из работы и возврат | 21:03 | 20 | сценарий `scenarios/pmi/PMI-32.toml`, исполнитель OPC UA (авто) | соответствует |  | длительность 0,1 мин реального времени, 2,1 мин контура<br>проверок сценария 22: соответствует 22, не соответствует 0, не проверялось 0 |

### 4.8 Питание (программа, раздел 5.6.8)

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|
| PMI-33 | Пропадание напряжения на вводе | 21:03 | 20 | сценарий `scenarios/pmi/PMI-33.toml`, исполнитель OPC UA (авто) | соответствует | 7 | длительность 0,2 мин реального времени, 4,0 мин контура<br>проверок сценария 35: соответствует 35, не соответствует 0, не проверялось 0 |
| PMI-34 | Восстановление питания: последовательный пуск | 21:03 | 20 (участки при k = 1) | сценарий `scenarios/pmi/PMI-34.toml`, исполнитель OPC UA (авто) | соответствует | 2, 3 | длительность 1,2 мин реального времени, 4,6 мин контура<br>проверок сценария 21: соответствует 21, не соответствует 0, не проверялось 0 |
| PMI-35 | Перезапуск ПЛК: сохранение режимов и данных | 21:04 | 1 | сценарий `scenarios/pmi/PMI-35.toml`, исполнитель OPC UA (авто + ручн.) | соответствует (автоматическая часть); ручные части — не проверялись | 12 | длительность 1,3 мин реального времени<br>проверок сценария 34: соответствует 31, не соответствует 0, не проверялось 3<br>не проверялось (вручную): cds.py runtime stop, cds.py runtime start; проверки — как после тёплого сброса; загрузка изменённой программы; проверки — как после холодного сброса<br>не проверяется сценарием: подхват работающего двигателя при старте ПЛК — юнит-тесты библиотеки (модель после перезапуска начинает с нуля)<br>тёплый и холодный сброс — `sim.py reset warm`, `sim.py reset cold`; штатная остановка процесса рантайма (шаг 2) и загрузка изменённой программы (шаг 5) не выполнялись |

### 4.9 Тревоги, журнал, вспомогательные системы (программа, раздел 5.6.9)

| № | Проверка | Начало | Ускорение | Способ выполнения (вручную / сценарий) | Итог | Замечание № | Примечания |
|---|---|---|---|---|---|---|---|
| PMI-36 | Тревоги ISA-18.2, баннер, местная сигнализация, кнопки шкафа | 21:15 | 10 | сценарий `scenarios/pmi/PMI-36.toml`, исполнитель OPC UA (авто + ручн.) | соответствует (автоматическая часть); ручные части — не проверялись | 10, 12 | длительность 1,3 мин реального времени, 12,5 мин контура<br>проверок сценария 51: соответствует 48, не соответствует 0, не проверялось 3<br>не проверялось (вручную): баннер HMI: AT401.HH первой строкой; на экране «Тревоги» — остаток срока отложенной LS203.ALM; KNS1.EHL остаётся в баннере |
| PMI-37 | Журнал событий: 200 записей, выгрузка CSV | 21:07 | 20 | сценарий `scenarios/pmi/PMI-37.toml`, исполнитель OPC UA (авто + ручн.) | соответствует (автоматическая часть); ручные части — не проверялись | 12 | длительность 0,8 мин реального времени, 16,3 мин контура<br>проверок сценария 15: соответствует 13, не соответствует 0, не проверялось 2<br>не проверялось (вручную): экран «Тревоги», вкладка «Журнал»: листание страниц; kns_events.csv в рабочем каталоге рантайма: заголовок и 200 строк, расшифровка eventlog_decode.py |
| PMI-38 | Коллектор и павильон: уставки, отказы сигналов, вентиляция | 21:19 | 20 | сценарий `scenarios/pmi/PMI-38.toml`, исполнитель OPC UA (авто) | соответствует | 8, 9, 10, 12 | длительность 1,1 мин реального времени, 21,9 мин контура<br>проверок сценария 84: соответствует 84, не соответствует 0, не проверялось 0 |
| PMI-39 | Сутки работы по суточному профилю с ливнями | 21:21 | 50 | сценарий `scenarios/pmi/PMI-39.toml`, исполнитель OPC UA (авто) | соответствует |  | длительность 28,9 мин реального времени, 1444,2 мин контура<br>проверок сценария 67: соответствует 59, не соответствует 0, не проверялось 8<br>условные проверки без отсчётов — условие не наступало: при GVL_Station.stStationSts.eControlAct = E_ControlAct.Emergency<br>измерено: приток 26,9…234,2 м³/ч (ливень до 193,8 м³/ч), уровень в ступенчатой половине суток 0,97…3,24 м (аварийный режим и перелив не наступали), в ПИД-половине при притоке 43,8…105,0 м³/ч — 1,381…1,407 м; пусков на насос в окне часа не больше 10 всё время; наработка за сутки Н1 / Н2 / Н3 — 22 607 / 22 431 / 22 553 с (33,4 / 33,2 / 33,4 %); отказов, KNS1.DRY, KNS1.LACK нет |

## 5. Сводка

| Показатель | Значение |
|---|---|
| Проверок по программе | 39 |
| Соответствует | 39 (из них 5 — по автоматической части: PMI-01, PMI-08, PMI-35, PMI-36, PMI-37; ручные части не проверялись) |
| Не соответствует | 0 |
| Не проверялось | 0 |
| Замечаний открыто | 3 (№ 7 — в части генератора, № 8, № 9) |
| Общее заключение | Автоматизированная часть ПМИ на имитаторе выполнена: по проверкам сценариев все 39 проверок программы соответствуют. Дефекты ПО, найденные испытаниями (№ 1–3), устранены до окончательного прогона, тесты на них — в наборе coUnit (328 из 328). Расхождения программы 0.3 с контрактом plc-process-lib 1.0.0 и 04 (№ 4–7) устранены правкой программы (06 v0.4). Открытые замечания № 7–9 не влияют на функции управления (данные генератора iolistgen и запрос в библиотеку). Ручные части (экраны WebVisu, права ролей, баннер, файл CSV, перезапуск процесса рантайма, загрузка изменённой программы) не проверялись: до сборки WebVisu ПМИ полностью не закрыта |

## 6. Замечания

| № замечания | Проверка | Описание | Ожидалось | Получено | Решение | Срок | Статус |
|---|---|---|---|---|---|---|---|
| 1 | PMI-01 | Сводка тревог перебирала у источника не больше восьми слотов (как у устройства библиотеки); у станции 13 тревог — `KNS1.NOAUTO`, `KNS1.UL1…UL3`, `KNS1.SIM` не попадали ни в список тревог, ни в счётчики, ни в квитирование по номеру | `KNS1.SIM` ActiveUnack в `GVL_Log.stAlarmView` | первый прогон: строки нет (состояние «Normal»), бит в `stStationSts.wAlmActive` есть | `GVL_Const.ALM_SRC_SLOT_MAX` = 12, тест `StationSlotsBeyondDeviceLimit` (падал до исправления), коммит `174ad88` | 19.10.2026 | устранено, повторный прогон — соответствует |
| 2 | PMI-34 | Последовательный пуск после восстановления питания завершался, как только шаг догонял потребность конца задержки; ступенчатое после `Restart` набирает её заново | подпорный — через `tSeqStep` = 15 с после подтверждения ведущего, 101010 со значением 2 | разбор сценария и юнит-тест до прогона: 101010 со значением 1, подпорный через 5 с (`tStagger`) | конец — все запрошенные пущены или пуск шага не подтвердился за `STN_SEQ_START_TIMEOUT`; тесты `DemandRisingAfterDelayKeepsSequence`, `LastStepUnconfirmedFinishesOnTimeout`, коммит `174ad88` | 19.10.2026 | устранено, PMI-34 — соответствует |
| 3 | PMI-22, PMI-34 | Мелькание `KNS1.NORES` (High: сирена HA1, K1) и `KNS1.STEP` при снятии «сухого хода» и восстановлении питания: выдержка появления копилась при подавлении, а условие держится ещё цикл после его снятия | тревог нет (условие переходное) | журнал: 101011 и `KNS1.DRY` RtnUnack на 31,763 с, `KNS1.NORES` ActiveUnack там же и RtnUnack через цикл (32,186 с) | вход тревоги станции — условие без подавления, выдержка после снятия подавления заново; тест `SuppressionReleaseRestartsOnDelay`, коммит `174ad88` | 19.10.2026 | устранено |
| 4 | PMI-06 | Программа 0.3: «выход ПИД не уходит ниже ≈ 60 %» при насыщении на минимальной частоте | выход ПИД ≥ 58 % | 57,95 % и ниже: обратный расчёт `FB_PID` (`Tt = Ti`) держит у фактического задания интегратор, выход меньше на `Kp · e` | 06 v0.4: проверка «выход = 60 % + Kp · e ± 3 %, не выше 60 %» (контракт plc-process-lib 17.4) | 19.10.2026 | закрыто |
| 5 | PMI-14 | Программа 0.3: `P102.UCR` через 10 с после «Сброса» при залипшей ОС | `P102.UCR` | по контракту `FB_Motor` сброс `FailToStop` при ОС = 1 отклоняется (`Fault → Stopped` только при ОС = 0), `UncommandedRun` — только из `Stopped` | 06 v0.4: `RejectedFault`, Н2 в `Fault` с `P102.FTP`, после отпускания ОС «Сброс» — `Stopped` | 19.10.2026 | закрыто |
| 6 | PMI-26 | Программа 0.3: при 3,7 мА `xValid = TRUE`, LL → `KNS1.DRY`, через 30 с `KNS1.LDEV` и исключение LT101 | `xValid = TRUE`, DRY, LDEV | `xValid = FALSE` через 2 с (решение AI-13 библиотеки 1.0.0), сразу `KNS1.FLOAT`; DRY и LDEV нет, LL уровнемера считается | 06 v0.4, DESIGN 6.7 | 19.10.2026 | закрыто |
| 7 | PMI-33 | Программа 0.3 и `delay_s` перечня тревог: `ES301.ALM` через 3 с | 3 с | сразу (0,000 с от 101021): задержка 3 с входа ES301 — задержка включения (подтверждение восстановления, 04 §13.2), тревога — по FALSE | 06 v0.4; `delay_s` для тревоги DI по FALSE считает iolistgen — запрос (DESIGN 17) | 06 — 19.10.2026; генератор — по плану iolistgen | 06 — закрыто; генератор — открыто |
| 8 | PMI-38 | При остановленных насосах подавлены все четыре уставки PT201 (`xSuppressLimitAlarms` общий), в том числе HH и H | по смыслу 05: HH и H — и при остановленных насосах (гидроудар при останове) | HH и H — `SuppressedByDesign`, уставки `xHH`, `xH` считаются | 06 v0.4 записывает поведение 1.0.0; раздельное подавление нижних уставок — запрос в plc-process-lib 1.1 (DESIGN 17) | по плану plc-process-lib | открыто |
| 9 | все | Тревоги выключенных уставок AI показываются в списке тревог как `SuppressedByDesign` без текста (FT202: 2020, 2021, 2023 — при остановленных насосах постоянно; у IT1n1, AT401, AT402, TT403 — при отказе сигнала) | выключенных уставок в списке нет | строки с номерами без кода в `stAlarmView` | iolistgen: приоритет `None` у слотов выключенных уставок (`params` переопределить не даёт, IOL505) — запрос (DESIGN 17) | по плану iolistgen | открыто |
| 10 | PMI-04…PMI-08, PMI-36, PMI-38 | После первой загрузки LIC101 и В1 в `Manual` (энергонезависимый режим по умолчанию): «ПИД» действовал как ступенчатое, В1 не пускался автоматикой | И0 с регулятором и вентилятором в `Auto` | первый прогон: `eControlAct = Stepped` при способе ПИД, `fbV1` — `Stopped` | 06 v0.4, И0 п. 7 (обвязка — коммит `e4e8ba3`) | 19.10.2026 | закрыто |
| 11 | PMI-08, PMI-19, PMI-20 | В ускоренной серии ведущий Н1 упирался в предел пусков в час (10) | пуск ведущего | пуск не разрешался, ведущим становился другой насос | 06 v0.4, И0 п. 9 (обвязка — коммит `0fedf61`) | 19.10.2026 | закрыто |
| 12 | см. раздел 4 | Ошибки обвязки и сценариев первого прогона: пакеты OPC UA больше 100 узлов, тип записи перечислений, `capture` до ожиданий, курсор журнала после отличий И0, порядок записей одного цикла, метки при k = 20 позже коротких выдержек, допуски цепочек «устройство → станция» и через задачу модели | — | — | исправлено: коммиты `e4e8ba3`, `505ce14`, `0fedf61`, `6459c7c` | 19.10.2026 | закрыто |

## 7. Приложения

| № | Что приложено | Файл |
|---|---|---|
| 1 | Отчёт обвязки сценариев по частям серии: итог, проверки шагов, измеренные значения | [07_pmi_report.md](07_pmi_report.md) (машиночитаемые `build/pmi-results.json` частей — не в git) |
| 2 | Выгрузка журнала событий ПЛК (`kns_events.csv`) и расшифровка (`eventlog_decode.py`) | не приложено: файл CSV в рабочем каталоге рантайма проверяет инженер (PMI-37, ручная часть) |
| 3 | Снимки экранов HMI | не приложено: WebVisu не собран |
| 4 | Тренды уровня и частоты (PMI-04, PMI-05, PMI-11, PMI-39) | не приложено: запись трендов (06 §8) в обвязке не сделана; размахи и скорости — в отчёте обвязки |
| 5 | Юнит-тесты coUnit в CODESYS | [TEST_REPORT.md](TEST_REPORT.md) |

## 8. Подписи

| Роль | Ф. И. О. | Подпись | Дата |
|---|---|---|---|
| Провёл испытания (инженер АСУ ТП) | | | |
| Проверил (руководитель испытаний) | | | |
| Представитель заказчика (при наличии) | | | |

Заключение комиссии: ______________________________________________________________
