<!-- AUTO-GENERATED by iolistgen 0.2.0 — не редактировать; источник: 03_io_list.csv
     SHA-256 перечня 06336d13c4b2; генератор modbus-map -->
# Карта обмена Modbus

Перечень сигналов: `03_io_list.csv`. Адреса — адреса PDU с нуля (смещение в конфигураторе Modbus
CODESYS); области: 0x — катушки, 1x — дискретные входы, 3x — входные регистры, 4x — регистры
хранения. Длина — в регистрах (катушках) с учётом типа данных.

## ПЛК — master: опрос слейвов

| Линия | Слейв | Функция | Область | Адрес | Бит | Длина | Тип | Слова | Направление | Тег | Описание | Переменная ПЛК | Шкала | Масштабирование |
|---|---:|---|---|---:|---:|---:|---|---|---|---|---|---|---|---|
| RS485-1 | 1 | FC16 Write Multiple Registers | 4x | 0 |  | 1 | WORD |  | запись | `P101_CTW` | Насос Н1: слово управления ПЧ | `GVL_IO.wP101_CTW` |  | биты слова — разбирает и собирает адаптер ПЧ (код приложения) |
| RS485-1 | 1 | FC16 Write Multiple Registers | 4x | 1 |  | 1 | UINT |  | запись | `P101_FREF` | Насос Н1: задание частоты ПЧ | `GVL_IO.uiP101_FREF` | 0…50 Гц | шкала ↔ 0…100 % — пересчёт в адаптере ПЧ (код приложения) |
| RS485-1 | 1 | FC3 Read Holding Registers | 4x | 100 |  | 1 | WORD |  | чтение | `P101_STW` | Насос Н1: слово состояния ПЧ | `GVL_IO.wP101_STW` |  | биты слова — разбирает и собирает адаптер ПЧ (код приложения) |
| RS485-1 | 1 | FC3 Read Holding Registers | 4x | 101 |  | 1 | UINT |  | чтение | `P101_FACT` | Насос Н1: фактическая частота ПЧ | `GVL_IO.uiP101_FACT` | 0…50 Гц | шкала ↔ 0…100 % — пересчёт в адаптере ПЧ (код приложения) |
| RS485-1 | 1 | FC3 Read Holding Registers | 4x | 102 |  | 1 | UINT |  | чтение | `IT111` | Насос Н1: ток двигателя (измеряет ПЧ) | `GVL_IO.uiIT111` | 0…60 А | eInput = Raw: 0…600 → шкала прибора |
| RS485-1 | 1 | FC3 Read Holding Registers | 4x | 103 |  | 1 | UINT |  | чтение | `P101_FCODE` | Насос Н1: код последней аварии ПЧ (читает адаптер ПЧ) | `GVL_IO.uiP101_FCODE` |  | сигнал без ФБ — значение читает и пишет код приложения |
| RS485-1 | 2 | FC16 Write Multiple Registers | 4x | 0 |  | 1 | WORD |  | запись | `P102_CTW` | Насос Н2: слово управления ПЧ | `GVL_IO.wP102_CTW` |  | биты слова — разбирает и собирает адаптер ПЧ (код приложения) |
| RS485-1 | 2 | FC16 Write Multiple Registers | 4x | 1 |  | 1 | UINT |  | запись | `P102_FREF` | Насос Н2: задание частоты ПЧ | `GVL_IO.uiP102_FREF` | 0…50 Гц | шкала ↔ 0…100 % — пересчёт в адаптере ПЧ (код приложения) |
| RS485-1 | 2 | FC3 Read Holding Registers | 4x | 100 |  | 1 | WORD |  | чтение | `P102_STW` | Насос Н2: слово состояния ПЧ | `GVL_IO.wP102_STW` |  | биты слова — разбирает и собирает адаптер ПЧ (код приложения) |
| RS485-1 | 2 | FC3 Read Holding Registers | 4x | 101 |  | 1 | UINT |  | чтение | `P102_FACT` | Насос Н2: фактическая частота ПЧ | `GVL_IO.uiP102_FACT` | 0…50 Гц | шкала ↔ 0…100 % — пересчёт в адаптере ПЧ (код приложения) |
| RS485-1 | 2 | FC3 Read Holding Registers | 4x | 102 |  | 1 | UINT |  | чтение | `IT121` | Насос Н2: ток двигателя (измеряет ПЧ) | `GVL_IO.uiIT121` | 0…60 А | eInput = Raw: 0…600 → шкала прибора |
| RS485-1 | 2 | FC3 Read Holding Registers | 4x | 103 |  | 1 | UINT |  | чтение | `P102_FCODE` | Насос Н2: код последней аварии ПЧ (читает адаптер ПЧ) | `GVL_IO.uiP102_FCODE` |  | сигнал без ФБ — значение читает и пишет код приложения |
| RS485-1 | 3 | FC16 Write Multiple Registers | 4x | 0 |  | 1 | WORD |  | запись | `P103_CTW` | Насос Н3: слово управления ПЧ | `GVL_IO.wP103_CTW` |  | биты слова — разбирает и собирает адаптер ПЧ (код приложения) |
| RS485-1 | 3 | FC16 Write Multiple Registers | 4x | 1 |  | 1 | UINT |  | запись | `P103_FREF` | Насос Н3: задание частоты ПЧ | `GVL_IO.uiP103_FREF` | 0…50 Гц | шкала ↔ 0…100 % — пересчёт в адаптере ПЧ (код приложения) |
| RS485-1 | 3 | FC3 Read Holding Registers | 4x | 100 |  | 1 | WORD |  | чтение | `P103_STW` | Насос Н3: слово состояния ПЧ | `GVL_IO.wP103_STW` |  | биты слова — разбирает и собирает адаптер ПЧ (код приложения) |
| RS485-1 | 3 | FC3 Read Holding Registers | 4x | 101 |  | 1 | UINT |  | чтение | `P103_FACT` | Насос Н3: фактическая частота ПЧ | `GVL_IO.uiP103_FACT` | 0…50 Гц | шкала ↔ 0…100 % — пересчёт в адаптере ПЧ (код приложения) |
| RS485-1 | 3 | FC3 Read Holding Registers | 4x | 102 |  | 1 | UINT |  | чтение | `IT131` | Насос Н3: ток двигателя (измеряет ПЧ) | `GVL_IO.uiIT131` | 0…60 А | eInput = Raw: 0…600 → шкала прибора |
| RS485-1 | 3 | FC3 Read Holding Registers | 4x | 103 |  | 1 | UINT |  | чтение | `P103_FCODE` | Насос Н3: код последней аварии ПЧ (читает адаптер ПЧ) | `GVL_IO.uiP103_FCODE` |  | сигнал без ФБ — значение читает и пишет код приложения |
| RS485-2 | 10 | FC4 Read Input Registers | 3x | 0 |  | 2 | REAL | HL | чтение | `TT403` | Температура воздуха в павильоне | `GVL_IO.rTT403` | -40…60 °C | eInput = Eng: значение в инженерных единицах |

Значения пишет и читает слой Modbus (конфигуратор Modbus в дереве устройств или код
приложения); состояние обмена со слейвами — переменные `GVL_IO.xMbOk_*`. Слова управления и
состояния ПЧ разбирает адаптер ПЧ приложения.

## ПЛК — slave: блоки состояния устройств для SCADA

Блок устройства — структура `stSts` экземпляра целиком (контракт plc-process-lib, 4.6): регистр
n блока — байты 2n…2n+1 структуры, 32-битные поля начинаются со смещения, кратного 4 байтам.
Первым в блоке идёт общий заголовок `stCommon` — по его полю `eDevType` SCADA проверяет, что по
адресу лежит ожидаемое устройство. Чтение — FC3 Read Holding Registers, область 4x.
Блоки идут подряд по возрастанию dev_no с адреса 0: новое устройство (dev_no больше
прежних) встаёт в конец, адреса прежних блоков не меняются; удаление устройства сдвигает
следующие блоки (неизменные адреса — slave_layout = dev_no).
Порядок слов 32-битных полей — LH (младшее слово первым: копия памяти структуры на ПЛК с прямым порядком байт); его
обеспечивает адаптер обмена приложения, который копирует `stSts` в образ регистров. Команды SCADA
по Modbus идут только через адаптер приложения (импульс по фронту, контракт 2.1).

| dev_no | Устройство | Тип | Описание | Адреса | Регистров | Раскладка |
|---:|---|---|---|---|---:|---|
| 11 | `P101` | MotorVfd | Насос Н1 | 0…33 | 34 | `ST_MotorSts` |
| 12 | `P102` | MotorVfd | Насос Н2 | 34…67 | 34 | `ST_MotorSts` |
| 13 | `P103` | MotorVfd | Насос Н3 | 68…101 | 34 | `ST_MotorSts` |
| 14 | `V1` | Motor | Вытяжной вентилятор В1 павильона | 102…135 | 34 | `ST_MotorSts` |
| 101 | `LT101` | AnalogInput | Уровень в приёмном резервуаре | 136…157 | 22 | `ST_AnalogInputSts` |
| 102 | `LS102` | DigitalInput | Поплавок «аварийно высокий уровень» (H, 4,2 м) | 158…172 | 15 | `ST_DigitalInputSts` |
| 103 | `LS103` | DigitalInput | Поплавок «сухой ход» (L, 0,4 м) | 173…187 | 15 | `ST_DigitalInputSts` |
| 111 | `IT111` | AnalogInput | Насос Н1: ток двигателя (измеряет ПЧ) | 188…209 | 22 | `ST_AnalogInputSts` |
| 112 | `TS112` | DigitalInput | Насос Н1: перегрев обмотки (термовыключатели, реле защиты насоса) | 210…224 | 15 | `ST_DigitalInputSts` |
| 113 | `MS113` | DigitalInput | Насос Н1: протечка в камеру статора (датчик влажности, реле защиты насоса) | 225…239 | 15 | `ST_DigitalInputSts` |
| 121 | `IT121` | AnalogInput | Насос Н2: ток двигателя (измеряет ПЧ) | 240…261 | 22 | `ST_AnalogInputSts` |
| 122 | `TS122` | DigitalInput | Насос Н2: перегрев обмотки (термовыключатели, реле защиты насоса) | 262…276 | 15 | `ST_DigitalInputSts` |
| 123 | `MS123` | DigitalInput | Насос Н2: протечка в камеру статора (датчик влажности, реле защиты насоса) | 277…291 | 15 | `ST_DigitalInputSts` |
| 131 | `IT131` | AnalogInput | Насос Н3: ток двигателя (измеряет ПЧ) | 292…313 | 22 | `ST_AnalogInputSts` |
| 132 | `TS132` | DigitalInput | Насос Н3: перегрев обмотки (термовыключатели, реле защиты насоса) | 314…328 | 15 | `ST_DigitalInputSts` |
| 133 | `MS133` | DigitalInput | Насос Н3: протечка в камеру статора (датчик влажности, реле защиты насоса) | 329…343 | 15 | `ST_DigitalInputSts` |
| 201 | `PT201` | AnalogInput | Давление в напорном коллекторе | 344…365 | 22 | `ST_AnalogInputSts` |
| 202 | `FT202` | AnalogInput | Расход в напорном коллекторе | 366…387 | 22 | `ST_AnalogInputSts` |
| 203 | `LS203` | DigitalInput | Затопление камеры задвижек | 388…402 | 15 | `ST_DigitalInputSts` |
| 301 | `ES301` | DigitalInput | Напряжение на вводе в норме (реле контроля фаз) | 403…417 | 15 | `ST_DigitalInputSts` |
| 302 | `YS302` | DigitalInput | ИБП шкафа управления: работа от батарей | 418…432 | 15 | `ST_DigitalInputSts` |
| 303 | `YS303` | DigitalInput | ИБП шкафа управления: неисправность или разряд батарей | 433…447 | 15 | `ST_DigitalInputSts` |
| 401 | `AT401` | AnalogInput | Концентрация сероводорода H₂S в павильоне | 448…469 | 22 | `ST_AnalogInputSts` |
| 402 | `AT402` | AnalogInput | Концентрация метана CH₄ в павильоне | 470…491 | 22 | `ST_AnalogInputSts` |
| 403 | `TT403` | AnalogInput | Температура воздуха в павильоне | 492…513 | 22 | `ST_AnalogInputSts` |
| 404 | `ZS404` | DigitalInput | Дверь павильона открыта | 514…528 | 15 | `ST_DigitalInputSts` |
| 405 | `YS405` | DigitalInput | Пожар (сигнал прибора пожарной сигнализации) | 529…543 | 15 | `ST_DigitalInputSts` |
| 501 | `HS501` | DigitalInput | Кнопка «Сброс аварий» на двери шкафа управления | 544…558 | 15 | `ST_DigitalInputSts` |
| 502 | `HS502` | DigitalInput | Кнопка «Отключить звук» на двери шкафа управления | 559…573 | 15 | `ST_DigitalInputSts` |

### `ST_MotorSts` — 34 регистров (Motor, MotorVfd)

| Смещение | Длина | Тип | Поле | Смысл | Ед. |
|---:|---:|---|---|---|---|
| 0 | 1 | WORD | `stCommon.wStatus` | слово состояния: биты 0–7 по типу, 8–15 общие |  |
| 1 | 1 | WORD | `stCommon.wFault` | причины отказа (карта по типу) |  |
| 2 | 1 | WORD | `stCommon.wWarning` | предупреждения (карта по типу) |  |
| 3 | 1 | WORD | `stCommon.wCfgErr` | непройденные проверки Cfg |  |
| 4 | 1 | INT | `stCommon.eMode` | режим: 1 Auto, 2 Manual, 3 Local, 4 OutOfService |  |
| 5 | 1 | INT | `stCommon.eNe107` | статус NE 107: 0 Good, 1 M, 2 S, 3 C, 4 F |  |
| 6 | 1 | INT | `stCommon.eCmdResult` | результат последней команды |  |
| 7 | 1 | UINT | `stCommon.uiCmdSeq` | счётчик обработанных команд (по кругу) |  |
| 8 | 1 | WORD | `stCommon.wAlmActive` | бит i: условие тревоги слота i активно |  |
| 9 | 1 | WORD | `stCommon.wAlmUnack` | бит i: тревога слота i не квитирована |  |
| 10 | 1 | WORD | `stCommon.wAlmShelved` | бит i: слот отложен оператором (Shelved) |  |
| 11 | 1 | INT | `stCommon.ePrioUnack` | наивысший приоритет неквитированных тревог |  |
| 12 | 1 | INT | `stCommon.eDevType` | тип устройства (проверка адресации блока) |  |
| 13 | 1 | WORD | `stCommon.wAlmSuppressed` | бит i: слот подавлен логикой (SuppressedByDesign) |  |
| 14 | 1 | INT | `eState` | состояние: 0 стоп, 1 пуск, 2 работа, 3 останов, 4 отказ |  |
| 15 | 1 | WORD | `wInterlock` | действующие блокировки |  |
| 16 | 1 | WORD | `wPermitMissing` | недостающие разрешения |  |
| 17 | 1 | UINT | `uiFirstOut` | первая сработавшая блокировка (бит); 65535 — нет |  |
| 18 | 1 | UINT | `uiInhibitRemain_s` | до снятия запрета пуска | с |
| 19 | 1 | UINT | `uiStartsLastHour` | пусков за скользящий час |  |
| 20 | 2 | REAL | `rRunTime_h` | наработка всего | ч |
| 22 | 2 | UDINT | `udiStarts` | пусков всего |  |
| 24 | 2 | REAL | `rRunTimeMaint_h` | наработка с последнего ТО | ч |
| 26 | 2 | UDINT | `udiStartsMaint` | пусков с последнего ТО |  |
| 28 | 2 | REAL | `rSpeedRef_pct` | задание на ПЧ после ограничений и рампы | % |
| 30 | 2 | REAL | `rSpeedAct_pct` | фактическая скорость | % |
| 32 | 2 | UDINT | `udiRunCurrent_s` | текущая непрерывная работа | с |

### `ST_AnalogInputSts` — 22 регистров (AnalogInput)

| Смещение | Длина | Тип | Поле | Смысл | Ед. |
|---:|---:|---|---|---|---|
| 0 | 1 | WORD | `stCommon.wStatus` | слово состояния: биты 0–7 по типу, 8–15 общие |  |
| 1 | 1 | WORD | `stCommon.wFault` | причины отказа (карта по типу) |  |
| 2 | 1 | WORD | `stCommon.wWarning` | предупреждения (карта по типу) |  |
| 3 | 1 | WORD | `stCommon.wCfgErr` | непройденные проверки Cfg |  |
| 4 | 1 | INT | `stCommon.eMode` | режим: 1 Auto, 2 Manual, 3 Local, 4 OutOfService |  |
| 5 | 1 | INT | `stCommon.eNe107` | статус NE 107: 0 Good, 1 M, 2 S, 3 C, 4 F |  |
| 6 | 1 | INT | `stCommon.eCmdResult` | результат последней команды |  |
| 7 | 1 | UINT | `stCommon.uiCmdSeq` | счётчик обработанных команд (по кругу) |  |
| 8 | 1 | WORD | `stCommon.wAlmActive` | бит i: условие тревоги слота i активно |  |
| 9 | 1 | WORD | `stCommon.wAlmUnack` | бит i: тревога слота i не квитирована |  |
| 10 | 1 | WORD | `stCommon.wAlmShelved` | бит i: слот отложен оператором (Shelved) |  |
| 11 | 1 | INT | `stCommon.ePrioUnack` | наивысший приоритет неквитированных тревог |  |
| 12 | 1 | INT | `stCommon.eDevType` | тип устройства (проверка адресации блока) |  |
| 13 | 1 | WORD | `stCommon.wAlmSuppressed` | бит i: слот подавлен логикой (SuppressedByDesign) |  |
| 14 | 2 | REAL | `rValue_eu` | итоговое значение |  |
| 16 | 2 | REAL | `rValue_pct` | значение, % шкалы | % |
| 18 | 2 | REAL | `rIn` | сырое значение входа |  |
| 20 | 1 | INT | `eSignal` | классификация сигнала (NE 43) |  |
| 21 | 1 | UINT | `uiSubstRemain_s` | до автоматического снятия подмены | с |

### `ST_DigitalInputSts` — 15 регистров (DigitalInput)

| Смещение | Длина | Тип | Поле | Смысл | Ед. |
|---:|---:|---|---|---|---|
| 0 | 1 | WORD | `stCommon.wStatus` | слово состояния: биты 0–7 по типу, 8–15 общие |  |
| 1 | 1 | WORD | `stCommon.wFault` | причины отказа (карта по типу) |  |
| 2 | 1 | WORD | `stCommon.wWarning` | предупреждения (карта по типу) |  |
| 3 | 1 | WORD | `stCommon.wCfgErr` | непройденные проверки Cfg |  |
| 4 | 1 | INT | `stCommon.eMode` | режим: 1 Auto, 2 Manual, 3 Local, 4 OutOfService |  |
| 5 | 1 | INT | `stCommon.eNe107` | статус NE 107: 0 Good, 1 M, 2 S, 3 C, 4 F |  |
| 6 | 1 | INT | `stCommon.eCmdResult` | результат последней команды |  |
| 7 | 1 | UINT | `stCommon.uiCmdSeq` | счётчик обработанных команд (по кругу) |  |
| 8 | 1 | WORD | `stCommon.wAlmActive` | бит i: условие тревоги слота i активно |  |
| 9 | 1 | WORD | `stCommon.wAlmUnack` | бит i: тревога слота i не квитирована |  |
| 10 | 1 | WORD | `stCommon.wAlmShelved` | бит i: слот отложен оператором (Shelved) |  |
| 11 | 1 | INT | `stCommon.ePrioUnack` | наивысший приоритет неквитированных тревог |  |
| 12 | 1 | INT | `stCommon.eDevType` | тип устройства (проверка адресации блока) |  |
| 13 | 1 | WORD | `stCommon.wAlmSuppressed` | бит i: слот подавлен логикой (SuppressedByDesign) |  |
| 14 | 1 | UINT | `uiSubstRemain_s` | до автоматического снятия подмены | с |
